<!doctype html>
<html lang="en" class="no-js">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Data Center Reliability: The Power Chain | Glinker | Glinker Group</title>
  <meta name="description" content="Redundancy protects the load, not the equipment. A walk along the data center power chain, and where a slow fault can sit behind a redundant design.">
  <meta name="theme-color" content="#0B1220">
  <meta property="og:site_name" content="Glinker Group">
  <meta property="og:type" content="article">
  <meta property="og:title" content="Data Center Reliability: The Power Chain | Glinker | Glinker Group">
  <meta property="og:description" content="Redundancy protects the load, not the equipment. A walk along the data center power chain, and where a slow fault can sit behind a redundant design.">
  <meta property="og:locale" content="en_GB">
  <meta property="og:image" content="assets/img/og.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  
  <link rel="icon" href="assets/img/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="assets/css/fonts.css">
  <link rel="stylesheet" href="assets/css/site.css">
  <link rel="stylesheet" href="assets/css/viz.css">
  <link rel="stylesheet" href="assets/css/pages-monitoring.css">
  <link rel="stylesheet" href="assets/css/pages-sectors-supply.css">
  <link rel="stylesheet" href="assets/css/pages-editorial.css">
  <script src="assets/js/editorial.js" defer></script>
  <script>document.documentElement.className = document.documentElement.className.replace('no-js', 'js');</script>
</head>
<body class="page-note" data-nav="knowledge" data-slug="note-data-center-power-chain" data-header="light">
<svg xmlns="http://www.w3.org/2000/svg" style="display:none" aria-hidden="true">
<!-- Glinker Group icon set · 24px grid · 1.5px stroke · currentColor. Use: <svg class="icon" viewBox="0 0 24 24"><use href="#i-NAME"/></svg> -->
<symbol id="i-grid" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 3 8 22M12 3l4 19M5 7h14M6.5 11.5h11M5 7v2M19 7v2M6.5 11.5v2M17.5 11.5v2M9.4 15.5l6.2 4M14.6 15.5l-6.2 4"/></symbol>
<symbol id="i-hv-cable" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M2 12h5.5M16.5 12H22M10.5 9v6M13.5 9v6"/><rect x="7.5" y="9" width="9" height="6" rx="1.5"/><path d="M4 16.5c1 1 2 1 3 0M17 16.5c1 1 2 1 3 0" opacity=".55"/></symbol>
<symbol id="i-power-transformer" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="3.5" y="9" width="13" height="11" rx="1"/><path d="M6.5 9V5M10 9V5M13.5 9V5M5.5 5h2M9 5h2M12.5 5h2M16.5 11.5h3.5M16.5 14.5h3.5M16.5 17.5h3.5M20 10.5v8M2.5 20h15"/></symbol>
<symbol id="i-generator" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="11.5" r="7"/><path d="M8.5 11.5c1-2.6 2.5-2.6 3.5 0s2.5 2.6 3.5 0M19 11.5h3M7.5 17 6 21M16.5 17l1.5 4M4 21h16"/></symbol>
<symbol id="i-gis" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="9" width="18" height="8" rx="4"/><path d="M9 7.5v11M15 7.5v11M12 9V4.5M10 4.5h4"/><circle cx="12" cy="13" r="1.4"/></symbol>
<symbol id="i-mv-feeder" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 4v18M5 8h14M6 8V5.5M18 8V5.5M12 4V2.5M9 8l3 3 3-3M1.5 4.5c1.6 1.3 3 1.5 4.5 1M18 5.5c1.5.5 2.9.3 4.5-1M9.5 22h5"/></symbol>
<symbol id="i-distribution-transformer" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="9" r="5"/><circle cx="12" cy="15" r="5"/><path d="M12 4V2M12 20v2"/></symbol>
<symbol id="i-busbar" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="5" width="18" height="3" rx=".5"/><path d="M7 8v9.5M12 8v9.5M17 8v9.5"/><circle cx="7" cy="19" r="1.4"/><circle cx="12" cy="19" r="1.4"/><circle cx="17" cy="19" r="1.4"/></symbol>
<symbol id="i-fleet" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><circle cx="6" cy="4.5" r="1.4"/><circle cx="6" cy="9.5" r="1.4"/><circle cx="6" cy="14.5" r="1.4"/><circle cx="12" cy="4.5" r="1.4"/><circle cx="12" cy="9.5" r="1.4"/><circle cx="12" cy="14.5" r="1.4"/><circle cx="18" cy="4.5" r="1.4"/><circle cx="18" cy="9.5" r="1.4"/><circle cx="18" cy="14.5" r="1.4"/><path d="M3 18.5v2.5h18v-2.5"/></symbol>
<symbol id="i-pd" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M2 12c2.5-9 7.5-9 10 0s7.5 9 10 0M4.5 6V3M6.5 4.5V2M15 18v3M17 19.5V22"/></symbol>
<symbol id="i-dga" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 3c3.5 4.5 6 7.5 6 11a6 6 0 0 1-12 0c0-3.5 2.5-6.5 6-11z"/><circle cx="10.3" cy="13.5" r="1.3"/><circle cx="13.6" cy="16.3" r=".9"/></symbol>
<symbol id="i-cable" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M3 18c5 0 4-12 9-12s4 9 9 9"/><circle cx="3" cy="18" r="1.8" fill="currentColor" stroke="none"/><circle cx="12" cy="6" r="1.8" fill="currentColor" stroke="none"/><circle cx="21" cy="15" r="1.8" fill="currentColor" stroke="none"/></symbol>
<symbol id="i-pq" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M2 12c1-6 3-6 4 0s3 6 4 0c.7-2.5 2.3-2.5 3 0s2.3 2.5 3 0c1-6 3-6 4 0 .5 3 1.2 4.5 2 4.5M10 19h6M10 17.5v3M16 17.5v3"/></symbol>
<symbol id="i-apm" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M4 3v17h17"/><circle cx="9" cy="15" r="1.3"/><circle cx="13" cy="11.5" r="1.3"/><circle cx="8.5" cy="8" r="1.3"/><circle cx="17.5" cy="6.5" r="2" fill="currentColor" stroke="none"/></symbol>
<symbol id="i-earthing" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 3v9M5 12h14M7.5 16h9M10 20h4"/></symbol>
<symbol id="i-cables" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="9"/><circle cx="12" cy="8.2" r="2.5"/><circle cx="8.7" cy="13.9" r="2.5"/><circle cx="15.3" cy="13.9" r="2.5"/></symbol>
<symbol id="i-mv-installations" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M4 21V5l8-2.5L20 5v16M3 21h18M12 7v14M7 10h2M15 10h2M10 14v2M14 14v2"/></symbol>
<symbol id="i-panels" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="3" width="14" height="18" rx="1"/><path d="M8 7h8M8 10.5h8M9 14.5v3M12 14.5v3M15 14.5v3"/></symbol>
<symbol id="i-lighting" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M7 21V7a4 4 0 0 1 4-4h2M13 3h6l-1.2 3h-3.6zM14 9.5v2M17.2 9l1 1.8M10.8 9l-1 1.8M4.5 21h5"/></symbol>
<symbol id="i-data-center" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="3" width="14" height="18" rx="1"/><path d="M5 9h14M5 15h14M11.5 6H16M11.5 12H16M11.5 18H16"/><circle cx="8" cy="6" r="1.1" fill="currentColor" stroke="none"/><circle cx="8" cy="12" r="1.1" fill="currentColor" stroke="none"/><circle cx="8" cy="18" r="1.1" fill="currentColor" stroke="none"/></symbol>
<symbol id="i-arrow-right" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M4 12h16M14 6l6 6-6 6"/></symbol>
<symbol id="i-arrow-up-right" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M7 17 17 7M8 7h9v9"/></symbol>
<symbol id="i-plus" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 5v14M5 12h14"/></symbol>
<symbol id="i-minus" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M5 12h14"/></symbol>
<symbol id="i-close" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M6 6l12 12M18 6 6 18"/></symbol>
<symbol id="i-menu" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M4 8h16M4 16h16"/></symbol>
<symbol id="i-mail" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="5" width="18" height="14" rx="1.5"/><path d="M3.5 6.5 12 13l8.5-6.5"/></symbol>
<symbol id="i-pin" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M12 21s-6.5-6-6.5-11a6.5 6.5 0 0 1 13 0c0 5-6.5 11-6.5 11z"/><circle cx="12" cy="10" r="2.25"/></symbol>
<symbol id="i-check" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M5 12.5l4.5 4.5L19 7.5"/></symbol>
<symbol id="i-globe" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3c3 3.2 3 14.8 0 18M12 3c-3 3.2-3 14.8 0 18"/></symbol>
<symbol id="i-external" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M14 4h6v6M20 4l-9 9M18 14v5a1 1 0 0 1-1 1H5a1 1 0 0 1-1-1V7a1 1 0 0 1 1-1h5"/></symbol>
</svg>
<a class="skip-link" href="#main">Skip to content</a>
<header class="site-header" id="top">
  <div class="wrap site-header__bar">
    <a class="brand" href="index.html" aria-label="Glinker Group — Home"><svg class="brand__glyph" viewBox="0 0 34 28" width="34" height="28" aria-hidden="true" focusable="false"><path d="M18.4 7.6A9 9 0 1 0 21 14" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="square"/><path d="M12 14h17" fill="none" stroke="currentColor" stroke-width="2.2"/><circle class="brand__node" cx="30" cy="14" r="3"/></svg><span class="brand__name">Glinker</span><span class="brand__sub">Group</span>
</a>
    <a class="nav-toggle" href="#footer-nav" data-nav-toggle aria-controls="site-nav">
      <span class="nav-toggle__label" data-open="Menu" data-close="Close">Menu</span>
      <span class="nav-toggle__icon" aria-hidden="true"><i></i><i></i></span>
    </a>
    <nav class="nav" id="site-nav" aria-label="Main navigation">
      <ul class="nav__list">
        <li class="nav__item has-mega" data-mega>
          <a class="nav__link" href="monitoring.html">Online Monitoring</a>
          <button class="nav__mega-toggle" type="button" aria-expanded="false" aria-controls="mega-monitoring" aria-label="Open the Online Monitoring menu">
            <svg viewBox="0 0 12 12" width="12" height="12" aria-hidden="true"><path d="M2 4.5 6 8.5l4-4" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
          </button>
          <div class="mega" id="mega-monitoring">
            <div class="wrap mega__grid">
              <div class="mega__intro">
                <a class="mega__overview" href="monitoring.html">
                  <span class="label">00</span>
                  <span class="mega__overview-title">Online Monitoring overview</span>
                  <span class="mega__overview-text">Start from your asset: eight links in the power chain, and what to measure on each.</span>
                  <span class="link-arrow link-arrow--plain" aria-hidden="true"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg></span>
                </a>
                <p class="label mega__partner">In Türkiye as a strategic partner of Megger</p>
              </div>
              <div class="mega__col">
                <p class="label mega__head">Technologies</p>
                <ul class="mega__list">
                  <li><a href="partial-discharge.html"><span class="mega__n">T1</span><span class="mega__t">Partial Discharge Monitoring</span><span class="mega__h">Is the insulation defect growing?</span></a></li>
                  <li><a href="dga.html"><span class="mega__n">T2</span><span class="mega__t">DGA Monitoring</span><span class="mega__h">Is something developing in the oil?</span></a></li>
                  <li><a href="cable-mv.html"><span class="mega__n">T3</span><span class="mega__t">Cable &amp; MV Monitoring</span><span class="mega__h">Where along the route?</span></a></li>
                  <li><a href="distribution-power-quality.html"><span class="mega__n">T4</span><span class="mega__t">Distribution Transformer &amp; Power Quality</span><span class="mega__h">Oil condition and voltage quality</span></a></li>
                  <li><a href="asset-management.html"><span class="mega__n">T5</span><span class="mega__t">Asset Management</span><span class="mega__h">Which asset first?</span></a></li>
                </ul>
              </div>
              <div class="mega__col mega__col--narrow">
                <p class="label mega__head">Sectors</p>
                <ul class="mega__list">
                  <li><a href="data-centers.html"><span class="mega__n">S1</span><span class="mega__t">Data Centers</span></a></li>
                  <li><a href="airports.html"><span class="mega__n">S2</span><span class="mega__t">Airports</span></a></li>
                  <li><a href="distribution-utilities.html"><span class="mega__n">S3</span><span class="mega__t">Distribution Utilities</span></a></li>
                  <li><a href="monitoring.html#other-facilities"><span class="mega__n">S4</span><span class="mega__t">Other critical facilities</span></a></li>
                </ul>
              </div>
            </div>
          </div>
        </li>
        <li class="nav__item"><a class="nav__link" href="supply.html">Supply &amp; Project Solutions</a></li>
        <li class="nav__item"><a class="nav__link" href="knowledge.html" aria-current="true">Knowledge Notes</a></li>
        <li class="nav__item"><a class="nav__link" href="about.html">About</a></li>
        <li class="nav__item nav__item--contact"><a class="nav__link" href="contact.html">Contact</a></li>
      </ul>
      <div class="nav__aside">
        <div class="lang" role="group" aria-label="Language"><span class="lang__item is-current" aria-current="true" lang="en">EN</span><span class="lang__item is-disabled" aria-disabled="true" title="This page is not yet available in this language">TR</span></div>
        <a class="btn btn--primary btn--sm nav__cta" href="contact.html?topic=monitoring">Request a technical meeting</a>
      </div>
    </nav>
  </div>
</header>

<main id="main" tabindex="-1">
<section class="page-hero note-hero" aria-labelledby="page-title">
  <div class="read-progress" data-read-progress aria-hidden="true"></div>
  <div class="wrap">
    <nav aria-label="Breadcrumb"><ol class="crumbs">
      <li><a href="knowledge.html">Knowledge Notes</a></li>
      <li><span aria-current="page">Glinker note</span></li>
    </ol></nav>
    <div class="note-hero__grid">
      <div class="note-hero__main">
        <p class="label"><span class="label--signal">Glinker note 03</span></p>
        <h1 class="note-hero__title" id="page-title">Data center reliability: the power chain</h1>
        <p class="note-hero__standfirst">Redundancy protects the load, not the equipment. This note follows the power chain from grid connection to distribution board and marks where a slow-developing fault can sit behind a redundant design.</p>
      </div>
      <div class="note-hero__aside" aria-hidden="true">
        <p class="note-hero__no">03</p>
        <svg class="kn-cover note-hero__cover" viewBox="0 0 240 132" focusable="false">
          <path class="kn-cover__ghost" d="M12 66H60M60 66C80 66 80 34 100 34H180M60 66C80 66 80 98 100 98H180M180 34C200 34 200 66 220 66M180 98C200 98 200 66 220 66"/>
          <path class="kn-cover__trace" d="M12 66H60C80 66 80 34 100 34H180C200 34 200 66 220 66"/>
          <g class="kn-cover__nodes"><circle cx="12" cy="66" r="4"/><circle cx="100" cy="34" r="4"/><circle cx="140" cy="34" r="4"/><circle cx="100" cy="98" r="4"/><circle cx="220" cy="66" r="5"/></g>
          <circle class="kn-cover__dot" cx="140" cy="98" r="4.5"/>
          <text x="140" y="122" text-anchor="middle" class="kn-cover__t">Condition?</text>
        </svg>
      </div>
    </div>
    <dl class="note-meta">
      <div><dt class="label">Format</dt><dd>Glinker note</dd></div>
      <div><dt class="label">By</dt><dd>Glinker Group</dd></div>
      <div><dt class="label">Reading time</dt><dd>5 min <span class="muted">· 1,080 words</span></dd></div>
      <div class="note-meta__tags"><dt class="label">Tags</dt><dd><ul class="tags"><li class="tag tag--quiet">Power transformer</li><li class="tag tag--quiet">Power quality</li><li class="tag tag--quiet">Data centers</li><li class="tag tag--quiet">Glinker note</li></ul></dd></div>
    </dl>
  </div>
</section>

<section class="section note-body" aria-label="Article">
  <div class="wrap">
    <div class="note-layout">
      <aside class="note-rail" aria-label="In brief and contents">
        <div class="note-rail__inner">
          <div class="note-brief">
            <p class="label label--fg">In brief</p>
            <ul class="list-ticks">
              <li>Redundancy answers the question “what if one path is lost?”. It does not answer “what condition is the other path in?”.</li>
              <li>Every redundant path still passes through transformers, switchgear and cables that age out of sight.</li>
              <li>Monitoring shows the condition of each link while the load stays online.</li>
            </ul>
          </div>
          <nav class="note-toc" data-toc aria-label="Contents of this note">
            <p class="label">Contents</p>
            <ol>
              <li><a href="#s1"><span>01</span>What redundancy is for</a></li>
              <li><a href="#s2"><span>02</span>How a fault hides behind a redundant design</a></li>
              <li><a href="#s3"><span>03</span>Walking the chain</a></li>
              <li><a href="#s4"><span>04</span>The view across the chain</a></li>
              <li><a href="#s5"><span>05</span>What monitoring does not change</a></li>
              <li><a href="#s6"><span>06</span>A question for a design review</a></li>
            </ol>
          </nav>
        </div>
      </aside>

      <article class="note-article" data-article aria-labelledby="page-title">
        <div class="note-prose" data-words>
          <h2 id="s1"><span class="note-h__n">01</span>What redundancy is for</h2>
          <p class="note-open">A data center is designed around redundancy. Two supplies, two transformers, two distribution paths, standby generation, uninterruptible power between them. The principle is sound: if one element is lost, another carries the load.</p>
          <p>Redundancy is a statement about the load. It says the servers stay on when a component fails. It is not a statement about the components. It says nothing about the condition of the transformer that is now carrying everything, or about why the first one failed.</p>
          <aside class="note-pull" aria-hidden="true"><p>Redundancy protects the load, not the equipment.</p></aside>
          <p>That gap is the subject of this note. Redundancy protects the load, not the equipment. And a slow insulation fault in the power chain is not removed by redundancy; it is only hidden by it.</p>

          <figure class="fig note-fig note-fig--wide ticks" data-reveal>
            <div class="fig__head"><p class="label label--fg">Fig. 1 — Two paths, one load</p><p class="label">Illustrative</p></div>
            <div class="fig__body">
              <svg class="dg note-svg" viewBox="0 0 900 300" role="img" aria-labelledby="n3f1-t n3f1-d" focusable="false">
                <title id="n3f1-t">Normal operation compared with operation after failover</title>
                <desc id="n3f1-d">Left: the supply splits into two paths, A and B, each with a transformer at part load, and both feed the load. Right: path A is lost; path B now carries the full load, its condition unknown, and the load stays online.</desc>
                <text x="20" y="24" class="dg-fg">Normal operation</text>
                <text x="480" y="24" class="dg-fg">After failover</text>
                <path class="dg-grid" d="M450 10V290"/>
                <!-- left -->
                <path class="dg-line" d="M30 160H80C110 160 110 90 140 90H310C340 90 340 160 370 160H410"/>
                <path class="dg-line" d="M80 160C110 160 110 230 140 230H310C340 230 340 160 370 160"/>
                <circle class="dg-dot" cx="30" cy="160" r="6"/>
                <rect class="note-svg__tx" x="206" y="76" width="28" height="28"/>
                <rect class="note-svg__tx" x="206" y="216" width="28" height="28"/>
                <circle class="dg-dot" cx="410" cy="160" r="8"/>
                <text x="30" y="188" text-anchor="middle">Grid</text>
                <text x="220" y="66" text-anchor="middle">Path A · part load</text>
                <text x="220" y="268" text-anchor="middle">Path B · part load</text>
                <text x="410" y="190" text-anchor="middle">Load</text>
                <!-- right -->
                <path class="dg-line dg-line--ghost" d="M540 160C570 160 570 90 600 90H770C800 90 800 160 830 160"/>
                <path class="dg-line dg-line--signal" stroke-width="3" d="M490 160H540C570 160 570 230 600 230H770C800 230 800 160 830 160H870"/>
                <circle class="dg-dot" cx="490" cy="160" r="6"/>
                <rect class="note-svg__tx note-svg__tx--lost" x="666" y="76" width="28" height="28"/>
                <path class="note-svg__x" d="M670 80L690 100M690 80L670 100"/>
                <rect class="note-svg__tx note-svg__tx--hot" x="666" y="216" width="28" height="28"/>
                <text x="680" y="235" text-anchor="middle" class="dg-signal note-svg__q">?</text>
                <circle class="dg-dot--signal" cx="870" cy="160" r="8"/>
                <text x="490" y="188" text-anchor="middle">Grid</text>
                <text x="680" y="66" text-anchor="middle">Path A · lost</text>
                <text x="680" y="268" text-anchor="middle" class="dg-signal">Path B · full load · condition?</text>
                <text x="870" y="190" text-anchor="middle" class="dg-fg">Load online</text>
              </svg>
            </div>
            <figcaption class="fig__cap"><p>Illustrative. Redundancy keeps the load online. It says nothing about the condition of the path that is left, at the moment that path carries everything.</p></figcaption>
          </figure>

          <h2 id="s2"><span class="note-h__n">02</span>How a fault hides behind a redundant design</h2>
          <p>Three mechanisms are at work.</p>
          <ol class="note-points">
            <li><p><strong>Nothing forces the question.</strong> In a single-path installation, any weakness shows itself quickly as an interruption. In a redundant one, the system tolerates a great deal before anyone is disturbed. That tolerance is the purpose of the design. It also means there is no operational signal that a component is deteriorating.</p></li>
            <li><p><strong>The paths are alike.</strong> Redundant transformers are usually of the same design and age, installed at the same time, in the same environment, under similar load. Whatever ages one is ageing the other. Redundancy assumes failures are independent. Common conditions make them less so.</p></li>
            <li><p><strong>Failover is the hardest moment.</strong> When one path is lost, the remaining one takes the full load at once. An asset that was comfortable at part load is now at its highest stress, at the moment when there is no further reserve. If its condition is unknown, this is when it is found out.</p></li>
          </ol>
          <p>None of this is an argument against redundancy. It is an argument for knowing the condition of what the redundancy consists of.</p>

          <h2 id="s3"><span class="note-h__n">03</span>Walking the chain</h2>
          <p>Follow the power from the grid connection to the distribution board. At each link, ask what could develop unseen.</p>

          <figure class="fig note-fig note-fig--wide is-dark instrument ticks" style="--tick: var(--trace)" data-reveal>
            <div class="fig__head"><p class="label label--fg">Fig. 2 — The chain in a data center</p><p class="label">Illustrative · select a link</p></div>
            <div class="fig__body">
              <div class="viz" data-viz="power-chain" data-sector="data-centers" data-theme="dark">
                <ol class="chain viz__fallback">
                  <li class="chain__item"><a class="chain__link" href="cable-mv.html"><span class="chain__n">01</span><span class="chain__name">HV cable circuit</span><span class="chain__line">The weak points are spread along the route.</span><span class="chain__method">Cable &amp; MV Monitoring</span></a></li>
                  <li class="chain__item"><a class="chain__link" href="partial-discharge.html"><span class="chain__n">02</span><span class="chain__name">Power transformer</span><span class="chain__line">The longest wait if it fails.</span><span class="chain__method">Partial Discharge · DGA</span></a></li>
                  <li class="chain__item"><a class="chain__link" href="partial-discharge.html"><span class="chain__n">03</span><span class="chain__name">Generator &amp; HV motor</span><span class="chain__line">Some discharge is normal. Watch the trend.</span><span class="chain__method">Partial Discharge Monitoring</span></a></li>
                  <li class="chain__item"><a class="chain__link" href="distribution-power-quality.html"><span class="chain__n">07</span><span class="chain__name">Supply point / busbar</span><span class="chain__line">A property of the network, not of one asset.</span><span class="chain__method">Distribution &amp; Power Quality</span></a></li>
                  <li class="chain__item"><a class="chain__link" href="asset-management.html"><span class="chain__n">08</span><span class="chain__name">Whole fleet</span><span class="chain__line">Which asset first?</span><span class="chain__method">Asset Management</span></a></li>
                </ol>
              </div>
            </div>
            <figcaption class="fig__cap"><p>Illustrative. The links typically monitored in a data center, from the grid connection to the whole fleet. A generic chain, not a specific facility.</p></figcaption>
          </figure>

          <div class="note-walk">
            <p><span class="note-walk__k">HV</span><strong>The grid connection cable.</strong> Many sites have a single high-voltage route to the network, or two routes that share a trench for part of the way. The cable itself is factory-made; its joints and terminations are assembled on site and are the usual weak points. A joint in difficulty tends to show it in temperature and in screen current before it fails. These can be measured continuously at the joints and terminations.</p>
            <p><span class="note-walk__k">TX</span><strong>Main and step-down transformers.</strong> These run under continuous high load, and there is rarely a convenient moment to take one out for testing. An insulation fault can develop unnoticed, because the output voltage does not change. Two measurements are made in service. Partial discharge shows electrical activity in the insulation. Dissolved gas and moisture show what is happening in the oil. On an oil-filled power transformer the two are read together. An online two-gas monitor gives a warning between laboratory samples; it does not replace them.</p>
            <p><span class="note-walk__k">PQ</span><strong>The incoming supply and main busbars.</strong> Here the concern is not the condition of an asset but the quality of the voltage. A data center’s load is largely power electronics, which is non-linear: it draws distorted current and raises harmonic levels. From the other direction, faults elsewhere on the network arrive as voltage dips. A Class A power quality analyser at the intake and the main busbars records dips, harmonics, flicker and unbalance with the waveform of each event. This is also the record that shows whether a disturbance came from the grid or from the site.</p>
            <p><span class="note-walk__k">GEN</span><strong>Standby generators.</strong> A generator that rarely runs is easy to assume healthy. But stator winding insulation ages with time, moisture, contamination and temperature cycles, not only with running hours. Routine starts prove that the engine starts. They say little about the state of the winding insulation. Partial discharge measurement on the stator does. In rotating machines some partial discharge is always present in normal operation, so the trend matters, not the single reading.</p>
            <p><span class="note-walk__k">DIST</span><strong>Distribution towards the halls.</strong> Further down, the chain divides into many smaller transformers and boards. Here the logic changes from depth to breadth: more units, each of lower individual importance, and measurement chosen accordingly.</p>
            <p><span class="note-walk__k">UPS</span><strong>The uninterruptible power equipment</strong> sits in this chain as well. It bridges interruptions and conditions the supply to the load. It does not change the condition of anything upstream of it, and everything it does depends on the upstream chain returning.</p>
          </div>

          <h2 id="s4"><span class="note-h__n">04</span>The view across the chain</h2>
          <p>Each of these measurements describes one link. An operator, particularly one with several sites, needs the view across all of them: which transformer first, which site next, where the budget goes this year.</p>
          <p>The typical difficulty is that there is no single view of asset condition across sites. Test reports, oil results and monitoring data sit in separate systems. Asset performance management software brings them into one record per asset and ranks them by condition and importance. It adds no new measurement. It makes the existing ones usable together.</p>

          <h2 id="s5"><span class="note-h__n">05</span>What monitoring does not change</h2>
          <p>Some limits should be stated.</p>
          <ul class="note-props">
            <li>Monitoring does not make a failure impossible. Some failures are sudden, and no method sees every failure mode.</li>
            <li>It does not replace redundancy. A monitored single path is still a single path.</li>
            <li>It does not replace testing. An alarm is normally followed by a laboratory sample or a targeted test at a planned outage.</li>
          </ul>
          <p>What it changes is the state of knowledge. Without it, a redundant design gives confidence in the load and no information about the equipment. With it, the condition of each link is followed while the load stays online, and maintenance is planned at a time of the operator’s choosing instead of during a failover.</p>

          <h2 id="s6"><span class="note-h__n">06</span>A question for a design review</h2>
          <p>Reliability reviews usually ask: what happens if this component fails? It is a necessary question, and redundancy is the answer to it.</p>
          <aside class="note-pull" aria-hidden="true"><p>How would we know that this component is on its way to failing?</p></aside>
          <p class="note-close">A second question is worth adding: how would we know that this component is on its way to failing? Where the honest answer is “we would not”, the redundancy behind it is being relied on blind.</p>
        </div>
        <footer class="note-endnote">
          <p class="label">Note</p>
          <p class="small muted">This note is general engineering explanation. It describes a generic power chain, not a specific facility or design standard.</p>
        </footer>
      </article>
    </div>
  </div>
</section>

<section class="section section--paper2 note-after" aria-labelledby="related-title">
  <div class="wrap">
    <div class="sec-head">
      <p class="sec-index"><span class="sec-index__n">→</span>Related on this site</p>
      <h2 class="h3" id="related-title">Continue from here</h2>
    </div>
    <div class="index-list" data-reveal-group>
      <a class="index-row" href="data-centers.html">
        <span class="index-row__n">S1</span>
        <h3 class="index-row__title">Online Monitoring for Data Centers</h3>
        <p class="index-row__text">The links of the chain that are typically monitored, and why.</p>
        <span class="index-row__go"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</span>
      </a>
      <a class="index-row" href="partial-discharge.html">
        <span class="index-row__n">T1</span>
        <h3 class="index-row__title">Partial Discharge Monitoring</h3>
        <p class="index-row__text">Transformers, generators and cable terminations.</p>
        <span class="index-row__go"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</span>
      </a>
      <a class="index-row" href="dga.html">
        <span class="index-row__n">T2</span>
        <h3 class="index-row__title">DGA Monitoring</h3>
        <p class="index-row__text">Hydrogen, acetylene and moisture in the transformer oil.</p>
        <span class="index-row__go"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</span>
      </a>
      <a class="index-row" href="distribution-power-quality.html">
        <span class="index-row__n">T4</span>
        <h3 class="index-row__title">Distribution Transformer &amp; Power Quality Monitoring</h3>
        <p class="index-row__text">Dips, harmonics, flicker and unbalance at the intake and the busbars.</p>
        <span class="index-row__go"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</span>
      </a>
      <a class="index-row" href="supply.html">
        <span class="index-row__n">SP</span>
        <h3 class="index-row__title">Supply &amp; Project Solutions: data center power</h3>
        <p class="index-row__text">Passive infrastructure, racks, PDU, UPS, ATS/STS.</p>
        <span class="index-row__go"><svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</span>
      </a>
    </div>
    <nav class="note-pn" aria-label="More notes">
      <a class="note-pn__link note-pn__link--prev" href="note-pd-and-dga.html"><span class="label">Previous · Note 02</span><b>Reading partial discharge and DGA together</b></a>
      <a class="note-pn__link note-pn__link--next" href="knowledge.html"><span class="label">All notes</span><b>Knowledge Notes</b></a>
    </nav>
  </div>
</section>

<section class="cta-band is-dark instrument" aria-labelledby="cta-title">
  <svg class="cta-band__trace" viewBox="0 0 1440 120" preserveAspectRatio="none" aria-hidden="true" focusable="false"><path vector-effect="non-scaling-stroke" d="M0 62 L40 60 80 63 120 59 160 62 200 61 240 64 280 60 320 62 360 59 400 63 440 61 480 60 520 63 560 61 600 62 640 59 680 62 720 60 760 63 800 61 840 62 880 60 920 63 960 61 1000 59 1040 62 1080 61 1120 63 1160 60 1200 62 1240 61 1280 59 1320 62 1360 61 1400 63 1440 61"/></svg>
  <div class="wrap cta-band__inner">
    <div class="sec-head">
      <p class="sec-index"><span class="sec-index__n">→</span>Start</p>
    </div>
    <div class="cta-band__grid">
      <h2 class="cta-band__title" id="cta-title" data-reveal>Discuss your data center.</h2>
      <div class="cta-band__body" data-reveal>
        <p class="lead">Tell us your sector and the asset or the need. We will tell you what can be measured, what cannot, and what the next step would be.</p>
        <div class="btn-row">
          <a class="btn btn--primary" href="contact.html?topic=monitoring">Plan a technical meeting<svg class="arrow" viewBox="0 0 24 12" width="24" height="12" aria-hidden="true" focusable="false"><path d="M0 6h22M17 1l5 5-5 5" fill="none" stroke="currentColor" stroke-width="1.4"/></svg>
</a>
          <a class="btn btn--ghost" href="contact.html?topic=supply">Send your requirement</a>
        </div>
        <p class="label cta-band__contact"><a href="mailto:koordinasyon@glinkergroup.com">koordinasyon@glinkergroup.com</a><span aria-hidden="true"> · </span>Ankara, Türkiye</p>
      </div>
    </div>
  </div>
</section>


</main>
<footer class="site-footer is-dark" id="footer">
  <div class="wrap">
    <div class="site-footer__top">
      <div class="site-footer__brand">
        <a class="brand brand--lg" href="index.html" aria-label="Glinker Group — Home"><svg class="brand__glyph" viewBox="0 0 34 28" width="34" height="28" aria-hidden="true" focusable="false"><path d="M18.4 7.6A9 9 0 1 0 21 14" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="square"/><path d="M12 14h17" fill="none" stroke="currentColor" stroke-width="2.2"/><circle class="brand__node" cx="30" cy="14" r="3"/></svg><span class="brand__name">Glinker</span><span class="brand__sub">Group</span>
</a>
        <p class="site-footer__tagline">Solution partner for monitoring and supply in critical electrical infrastructure.</p>
        <p class="site-footer__identity">Trade Facilitator — one point of access between international buyers and Turkish manufacturers.</p>
        <p class="label site-footer__contact"><a href="mailto:koordinasyon@glinkergroup.com">koordinasyon@glinkergroup.com</a><br>Ankara, Türkiye</p>
      </div>
      <nav class="site-footer__nav" id="footer-nav" aria-label="Main navigation (footer)">
        <div class="site-footer__col">
          <p class="label">Online Monitoring</p>
          <ul>
            <li><a href="monitoring.html">Overview</a></li>
            <li><a href="partial-discharge.html">Partial Discharge Monitoring</a></li>
            <li><a href="dga.html">DGA Monitoring</a></li>
            <li><a href="cable-mv.html">Cable &amp; MV Monitoring</a></li>
            <li><a href="distribution-power-quality.html">Distribution Transformer &amp; Power Quality</a></li>
            <li><a href="asset-management.html">Asset Management</a></li>
          </ul>
        </div>
        <div class="site-footer__col">
          <p class="label">Sectors</p>
          <ul>
            <li><a href="data-centers.html">Data Centers</a></li>
            <li><a href="airports.html">Airports</a></li>
            <li><a href="distribution-utilities.html">Distribution Utilities</a></li>
          </ul>
        </div>
        <div class="site-footer__col">
          <p class="label">Company</p>
          <ul>
            <li><a href="supply.html">Supply &amp; Project Solutions</a></li>
            <li><a href="knowledge.html">Knowledge Notes</a></li>
            <li><a href="about.html">About</a></li>
            <li><a href="contact.html">Contact</a></li>
            <li><a href="privacy.html">Privacy Notice</a></li>
          </ul>
        </div>
      </nav>
    </div>
    <p class="site-footer__slogan" aria-label="Bridging Cultures, Building Trust."><span>Bridging Cultures,</span> <span>Building Trust.</span></p>
    <div class="site-footer__legal">
      <p>© 2026 Glinker Group · Ankara, Türkiye</p>
      <p class="site-footer__notes">Online monitoring solutions are provided in Türkiye as a strategic partner of Megger. Product and company names are trademarks of their respective owners. Technical values are per manufacturer data.</p>
      <p><a href="#top" class="site-footer__top-link">Back to top ↑</a></p>
    </div>
  </div>
</footer>

<script src="assets/js/site.js" defer></script>
<script src="assets/js/viz/power-chain.js" defer></script>
</body>
</html>
